# Electrical Detail Worksheet

Construction system: Brick masonry + wood framing

Submitted via: Baltimore City DHCD ePermits portal (online application; no paper form exists for this step)

Basis: `sources/dhcd-document-requirements-by-trade-2026-04.pdf`

> Connected load and circuit schedule come from the model's verified-connectivity electrical system.

> The NEC load calculation of record must be produced by the master electrician; model values are preliminary.

## Service

| Field | Value | Status |
| --- | --- | --- |
| Service voltage | 240 V single phase | FILLED FROM MODEL |
| Service size | 200 A main-breaker load center (all-electric service) | FILLED FROM MODEL |
| Preliminary connected load | 35,976 VA (preliminary, not for permit) | FILLED FROM MODEL |
| Recommended service per preliminary calc | 150 A | FILLED FROM MODEL |
| Dwelling area used in calc | 2592 sq ft | FILLED FROM MODEL |

## Branch Circuit Schedule (modeled)

| Field | Value | Status |
| --- | --- | --- |
| 200 A main breaker | 200 A, 2-pole, 240 V, #service AWG Cu | FILLED FROM MODEL |
| Lighting circuit floors 1-2 | 20 A, 1-pole, 120 V, #12 AWG Cu | FILLED FROM MODEL |
| Lighting circuit floor 3 | 20 A, 1-pole, 120 V, #12 AWG Cu | FILLED FROM MODEL |
| Receptacle circuit floors 1-2 | 20 A, 1-pole, 120 V, #12 AWG Cu | FILLED FROM MODEL |
| Receptacle circuit floor 3 | 20 A, 1-pole, 120 V, #12 AWG Cu | FILLED FROM MODEL |
| Kitchen small-appliance circuit | 20 A, 1-pole, 120 V, #12 AWG Cu | FILLED FROM MODEL |
| Electric range circuit | 50 A, 2-pole, 240 V, #6 AWG Cu | FILLED FROM MODEL |
| Heat pump air handler and condenser | 30 A, 2-pole, 240 V, #10 AWG Cu | FILLED FROM MODEL |
| Heat pump water heater circuit | 30 A, 2-pole, 240 V, #10 AWG Cu | FILLED FROM MODEL |
| Roof PV and battery interconnection | 40 A, 2-pole, 240 V, #8 AWG Cu | FILLED FROM MODEL |

## Special Systems

| Field | Value | Status |
| --- | --- | --- |
| Rooftop PV + battery storage | Yes — hybrid inverter with lithium-ion storage; interconnection on 40 A 2-pole breaker | FILLED FROM MODEL |
| 240 V range circuit | Yes — 50 A, #6 AWG Cu, accessible kitchen receptacle | FILLED FROM MODEL |

## Licensed Electrician

| Field | Value | Status |
| --- | --- | --- |
| Master electrician name and Maryland license # | [LICENSED PROFESSIONAL TO PROVIDE] | LICENSED PROFESSIONAL |
| Baltimore City registration # | [LICENSED PROFESSIONAL TO PROVIDE] | LICENSED PROFESSIONAL |
| NEC load calculation of record | [LICENSED PROFESSIONAL TO PROVIDE] (Article 220) | LICENSED PROFESSIONAL |

---

Generated 2026-06-12T02:46:38.903Z. Baltimore City accepts these applications only through the ePermits portal; no standalone fillable PDFs exist for this path. Every value the model can supply is filled in; fields marked for the owner or a licensed professional are genuinely theirs to complete and none of this is a submitted application or approval.
