<!DOCTYPE html SYSTEM "about:legacy-compat">
<html lang="en-US" class="no-js">
  <head>
    <meta charset="utf-8"/>
    <title>Part III National Electrical Code | City of Baltimore Law Library</title>
    <link rel="shortcut icon" href="/us/md/cities/baltimore/_document/v2/images/favicons/favicon.ico"/>
    <!--Meta-->
    <meta http-equiv="X-UA-Compatible" content="IE=EDGE"/>
    <meta name="viewport" content="width=device-width, initial-scale=1"/>
    <meta name="format-detection" content="telephone=no"/>
    <meta name="HandheldFriendly" content="true"/>
    <meta itemprop="full-html" content="/us/md/cities/baltimore/code/building-codes/III/index.full.html" data-document="href"/>
    <meta itemprop="toc-json" content="/us/md/cities/baltimore/code/building-codes/III/index.json" data-document="href"/>
    <meta itemprop="parent-doc-url" content="/us/md/cities/baltimore/code" data-document="href"/>
    <meta itemprop="order" content="|building-codes|III|"/>
    <meta itemprop="doc-type" content="container" data-document=""/>
    <meta itemprop="doc-num" content="III"/>
    <meta itemprop="ref-doc" content="City of Baltimore, Md., Code" data-document=""/>
    <meta itemprop="ref-path" content="building-codes|III" data-document=""/>
    <!--OpenGraph-->
    <meta property="og:url" content="https://codes.baltimorecity.gov/us/md/cities/baltimore/code/building-codes/III"/>
    <meta property="og:type" content="article"/>
    <meta property="og:title" content="Part III National Electrical Code | City of Baltimore Law Library"/>
    <meta property="og:image" content="https://codes.baltimorecity.gov/us/md/cities/baltimore/_document/v2/images/og/og_image.png"/>
    <!--Progressive Web App-->
    <link rel="manifest" href="/manifest.json"/>
    <meta name="apple-mobile-web-app-capable" content="yes"/>
    <meta name="apple-mobile-web-app-status-bar-style" content="#0078EF"/>
    <meta name="apple-mobile-web-app-title" content="City of Baltimore Law Library"/>
    <meta name="theme-color" content="#0078EF"/>
    <meta name="apple-mobile-web-app-capable" content="yes"/>
    <meta name="mobile-web-app-capable" content="yes"/>
    <!--PWA icons-->
    <link rel="apple-touch-icon" sizes="180x180" href="/us/md/cities/baltimore/_document/v2/images/favicons/apple-touch-icon.png"/>
    <link rel="apple-touch-icon-precomposed" sizes="60x60" href="/us/md/cities/baltimore/_document/v2/images/favicons/apple-touch-icon-60x60-precomposed.png"/>
    <link rel="apple-touch-icon-precomposed" sizes="76x76" href="/us/md/cities/baltimore/_document/v2/images/favicons/apple-touch-icon-76x76-precomposed.png"/>
    <link rel="apple-touch-icon-precomposed" sizes="152x152" href="/us/md/cities/baltimore/_document/v2/images/favicons/apple-touch-icon-152x152-precomposed.png"/>
    <link rel="apple-touch-icon-precomposed" sizes="180x180" href="/us/md/cities/baltimore/_document/v2/images/favicons/apple-touch-icon-180x180-precomposed.png"/>
    <link rel="mask-icon" href="/us/md/cities/baltimore/_document/v2/images/favicons/safari-pinned-tab.svg" color="#0078EF"/>
    <link rel="icon" type="image/png" sizes="16x16" href="/us/md/cities/baltimore/_document/v2/images/favicons/favicon-16x16.png"/>
    <link rel="icon" type="image/png" sizes="32x32" href="/us/md/cities/baltimore/_document/v2/images/favicons/favicon-32x32.png"/>
    <link rel="icon" type="image/png" sizes="48x48" href="/us/md/cities/baltimore/_document/v2/images/favicons/favicon-48x48.png"/>
    <!--Fonts-->
    <link href="/us/md/cities/baltimore/_document/v2/biticons/biticons.css" type="text/css" rel="stylesheet" data-document=""/>
    <link href="/us/md/cities/baltimore/_document/v2/fonts/computer-modern-serif/computer-modern-serif.css" type="text/css" rel="stylesheet" data-document=""/>
    <link href="/us/md/cities/baltimore/_document/v2/fonts/metropolis/metropolis.css" type="text/css" rel="stylesheet" data-document=""/>
    <!--Document CSS-->
    <link href="/us/md/cities/baltimore/_document/v2/styles/responsive.min.css" type="text/css" rel="stylesheet" media="screen" data-document=""/>
    <link href="/us/md/cities/baltimore/_document/v2/styles/main.min.css" type="text/css" rel="stylesheet" media="screen" data-document=""/>
    <link href="/us/md/cities/baltimore/_document/v2/styles/print.min.css" type="text/css" rel="stylesheet" media="print" data-document=""/>
    <link href="/_reader/styles/main.min.css" type="text/css" rel="stylesheet"/>
    <script src="/_reader/js/main.js" data-document=""> </script>
    <!--Links to resources that need to be prefetched-->
    <link rel="prefetch" href="/us/md/cities/baltimore/code/building-codes/III/index.full.html" as="fetch"/>
    <link rel="prefetch" href="/index.json" as="fetch"/>
    <link rel="prefetch" href="/us/md/cities/baltimore/code/building-codes/III/index.json" as="fetch"/>
  </head>
  <body>
    <div role="region" id="announcer" aria-live="polite" class="sr-only" aria-atomic="true" aria-label="Live messages">
      <p id="message"> </p>
    </div>
    <nav class="visually-hidden">
      <a href="#area__content" class="skip-link">Skip to main content</a>
    </nav>
    <div id="grid" class="ns__document__baltimore-legref">
      <header id="section__header" class="ns__document__baltimore-legref">
        <div id="section__header__inner" class="ns__document__baltimore-legref">
          <div id="area__logo" class="ns__document__baltimore-legref">
            <a href="/" class="logo" aria-label="Logo - Return to City of Baltimore Law Library home page">
              <img src="/us/md/cities/baltimore/_document/v2/images/logo/logo.png" srcset="/us/md/cities/baltimore/_document/v2/images/logo/logo.png 1x, /us/md/cities/baltimore/_document/v2/images/logo/logo@2x.png 2x, /us/md/cities/baltimore/_document/v2/images/logo/logo@3x.png 3x" alt="City of Baltimore Law Library logo"/>
            </a>
          </div>
          <div id="area__main_title" class="ns__document__baltimore-legref">
            <div class="h__library-logotype"><span class="line1">City <em>of</em></span> <span class="line2">Baltimore</span></div>
          </div>
        </div>
      </header>
      <div id="section__content" class="ns__document__baltimore-legref">
        <div id="section__content__inner" class="ns__document__baltimore-legref">
          <section id="area__breadcrumbs" class="ns__document__baltimore-legref" role="region" aria-label="Breadcrumbs">
            <input type="checkbox" id="menu-trigger" class="menu-trigger" aria-label="Mobile menu toggler"/>
            <label for="menu-trigger">
              <span class="visually-hidden">Toggle mobile menu</span>
            </label>
            <nav role="navigation" aria-label="Breadcrumb navigation">
              <div class="h__ui">Navigation</div>
              <ul class="ancestors">
                <li data-search-path="library" data-search-heading="All Documents" class="no-indent">
                  <a href="/" title="City of Baltimore Law Library">City of Baltimore Law Library</a>
                </li>
                <li data-search-path="library|City of Baltimore, Md., Code" data-search-heading="" data-search-default="true" class="li__book-open">
                  <a href="/us/md/cities/baltimore/code" title="Baltimore City Code">Baltimore City Code</a>
                </li>
                <li data-search-path="library|City of Baltimore, Md., Code|building-codes" data-search-heading="">
                  <a href="/us/md/cities/baltimore/code/building-codes" title="Building, Fire, and Related Codes 2024 Edition">Building, Fire, and Related Codes 2024 Edition</a>
                </li>
                <li data-search-path="library|City of Baltimore, Md., Code|building-codes|III" data-search-heading="">
                  <span title="Part III National Electrical Code">Part III National Electrical Code</span>
                </li>
              </ul>
            </nav>
          </section>
          <main id="area__content" class="ns__document__baltimore-legref">
            <div class="h__document-title">Baltimore City Code</div>
            <article class="content" role="document" data-ref-path="building-codes|III">
              <div class="tuf-authenticate numbered-paragraphs--block">
                <h1 class="h__toc" id="/us/md/cities/baltimore/code/building-codes/III">Part III<br/>National Electrical Code</h1>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/3-101" data-order="|building-codes|III|3-101|" data-ref-path="building-codes|§3-101" class="h__section">§ 3-101. City adoption</h2>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/3-101#(a)">(a)</span> <span class="level-heading">In general.</span></p>
                <p class="text-indent-1">The National Electrical Code (2020 Edition) is adopted as part of the Building, Fire, and Related Codes of Baltimore City, subject to the additions, deletions, amendments, and other modifications contained in this Part III.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/3-101#(b)">(b)</span> <span class="level-heading">Codification.</span></p>
                <p class="text-indent-1">Unless otherwise specified, chapter, article, and section numbers in this Part III refer to the chapter, article, and section numbers of the National Electrical Code.</p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/3-102" data-order="|building-codes|III|3-102|" data-ref-path="building-codes|§3-102" class="h__section">§ 3-102. City modifications.</h2>
                <p class="text-indent-">The additions, deletions, amendments, and other modifications adopted by the City are as follows:</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/introduction" data-order="|building-codes|III|introduction|" data-ref-path="building-codes|III|introduction" class="h__part">
                  <strong>Introduction</strong>
                </h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/introduction/90" data-order="|building-codes|III|introduction|90|" data-ref-path="building-codes|III|introduction|90" class="h__article">Article 90<br/>Introduction</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/901to904" data-order="|building-codes|III|introduction|90|90.1to90.4|" data-ref-path="building-codes|III|introduction|90|90.1to90.4" class="h__section">Sections 90.1 to 90.4. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/90.5" data-order="|building-codes|III|introduction|90|90.5|" data-ref-path="building-codes|III|introduction|90|90.5" class="h__section">Section 90.5. Mandatory Rules, Permissive Rules, and Explanatory Material.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(A)">(A)</span> <span class="level-heading">Mandatory Rules.</span></p>
                <p class="text-indent-1">Mandatory rules of this Code are those that identify actions that are specifically required or prohibited and are characterized by the use of the following terms:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(A)(1)">(1)</span> for imposing a duty or condition precedent, "shall" or "must", and</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(A)(2)">(2)</span> for prohibiting action, "shall not", "may not", or "no ... may".</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(B)">(B)</span> <span class="level-heading">Permissive Rules.</span></p>
                <p class="text-indent-1">Permissive rules of this Code are those that identify actions that are allowed but not required, are normally used to describe options or alternative methods, and are characterized by the use of the following terms:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(B)(1)">(1)</span> for discretionary authority, "shall be permitted", "is permitted", or "may", and</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(B)(2)">(2)</span> for negating a duty or condition precedent, "shall not be required", "is not required", or "need not".</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(C)">(C)</span> <span class="level-heading">Explanatory Material.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/90.5#(D)">(D)</span> <span class="level-heading">Informative Annexes.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/906to909" data-order="|building-codes|III|introduction|90|90.6to90.9|" data-ref-path="building-codes|III|introduction|90|90.6to90.9" class="h__section">Sections 90.6 to 90.9. {As in NEC}</h4>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/1" data-order="|building-codes|III|1|" data-ref-path="building-codes|III|1" class="h__chapter">Chapter 1<br/>General</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/1/100" data-order="|building-codes|III|1|100|" data-ref-path="building-codes|III|1|100" class="h__article">Article 100<br/>Definitions</h3>
                <p class="text-indent-">
                  <strong>Scope:  </strong>
                  <strong>
                    <em>{As in NEC}</em>
                  </strong>
                </p>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/100.1" data-order="|building-codes|III|1|100|100.1|" data-ref-path="building-codes|III|1|100|100.1" class="h__section">Section 100.1. In general</h4>
                <p class="text-indent-">Except as provided in § 100.2 of this Code, terms that are used in these regulations and defined in the National Electrical Code (2020 Edition) have the meanings given in that Code.</p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/100.2" data-order="|building-codes|III|1|100|100.2|" data-ref-path="building-codes|III|1|100|100.2" class="h__section">Section 100.2. Supplemental Definitions</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/100.2#(A)">(A)</span> <span class="level-heading">In general.</span></p>
                <p class="text-indent-1">Notwithstanding any different definition in the NEC, the following terms have the meanings given in this § 100.2.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/100.2#(B)">(B)</span> <span class="level-heading">Authority Having Jurisdiction.</span></p>
                <p class="text-indent-1">"Authority Having Jurisdiction" means the Building Official, as defined in § 202.2 of the Baltimore City <a class="internal-link no-wrap" href="/us/md/cities/baltimore/code/building-codes/II" title="Part II International Building Code">Building Code</a>.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/1/110" data-order="|building-codes|III|1|110|" data-ref-path="building-codes|III|1|110" class="h__article">Article 110<br/>Requirements for Electrical Installations</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/1101to11025" data-order="|building-codes|III|1|110|110.1to110.25|" data-ref-path="building-codes|III|1|110|110.1to110.25" class="h__section">Sections 110.1 to 110.25. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/110.26" data-order="|building-codes|III|1|110|110.26|" data-ref-path="building-codes|III|1|110|110.26" class="h__section">Section 110.26. Spaces About Electrical Equipment.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(a)-(d)">(A) - (D)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)">(E)</span> <span class="level-heading">Dedicated Equipment Space.</span> <span class="level-reason">
      {Introductory paragraph as in NEC}
    </span></p>
                <p class="text-indent-1">
                  <strong>
                    <em>Exception</em>
                  </strong>
                  <strong>:  </strong>
                  <strong>
                    <em>{As in NEC}</em>
                  </strong>
                </p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)(1)">(1)</span> <span class="level-heading">Indoor.</span></p>
                <p class="text-indent-3">For indoor installations, the dedicated space must comply with the following.</p>
                <p class="text-indent-5 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)(1)(a)">(a)</span> <span class="level-heading">Dedicated Electrical Space.</span></p>
                <p class="text-indent-5">Space equal to the width and depth of the equipment and extending from the floor to a structural ceiling, plus the working space required by § 110.26(A)(1) of this Code, must be dedicated to the electrical installation.  No piping, ducts, or equipment foreign to the electrical installation may be located in this space.</p>
                <p class="text-indent-5"><strong><em>Exception</em></strong><strong>:</strong> Suspended ceilings with removable panels are permitted within the dedicated electrical space.</p>
                <p class="text-indent-5 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)(1)(b)">(b)</span> <span class="level-heading">Foreign Systems.</span></p>
                <p class="text-indent-5">The dedicated space required by subparagraph (a) must be kept clear of foreign systems unless protection is provided to avoid damage from condensation, leaks, or breaks in the foreign systems.  This protection must be approved by the Building Official and signed and sealed by a registered professional engineer licensed to do business in the State.</p>
                <p class="text-indent-5 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)(1)(c)-(d)">(c) - (d)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(E)(2)">(2)</span> <span class="level-heading">Outdoor.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.26#(F)">(F)</span> <span class="level-heading">Locked Electrical Equipment Rooms or Enclosures.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/11027to11033" data-order="|building-codes|III|1|110|110.27to110.33|" data-ref-path="building-codes|III|1|110|110.27to110.33" class="h__section">Sections 110.27 to 110.33. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/110.34" data-order="|building-codes|III|1|110|110.34|" data-ref-path="building-codes|III|1|110|110.34" class="h__section">Section 110.34. Work Space and Guarding</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.34#(a)-(e)">(A) - (E)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/110.34#(F)">(F)</span> <span class="level-heading">Protection of Service Equipment.</span></p>
                <p class="text-indent-1">Pipes or ducts foreign to the electrical installation may not be located in the spaces dedicated to the electrical equipment as described in § 110.26(E)(1)(a) and § 110.34(A) of this Code.  Piping and other facilities are not considered foreign if they are provided for fire protection of the electrical installation.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/11036to11079" data-order="|building-codes|III|1|110|110.36to110.79|" data-ref-path="building-codes|III|1|110|110.36to110.79" class="h__section">Sections 110.36 to 110.79. {As in NEC}</h4>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/2" data-order="|building-codes|III|2|" data-ref-path="building-codes|III|2" class="h__chapter">Chapter 2<br/>Wiring and Protection</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/200" data-order="|building-codes|III|2|200|" data-ref-path="building-codes|III|2|200" class="h__article">Article 200<br/>Use and Identification of Grounded Conductors
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/210" data-order="|building-codes|III|2|210|" data-ref-path="building-codes|III|2|210" class="h__article">Article 210<br/>Branch Circuits</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/2101to2104" data-order="|building-codes|III|2|210|210.1to210.4|" data-ref-path="building-codes|III|2|210|210.1to210.4" class="h__section">Sections 210.1 to 210.4. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/210.5" data-order="|building-codes|III|2|210|210.5|" data-ref-path="building-codes|III|2|210|210.5" class="h__section">Section 210.5. Identification for Branch Circuits.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.5#(a)-(b)">(A) - (B)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.5#(C)">(C)</span> <span class="level-heading">Identification of Ungrounded Conductors.</span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.5#(C)(1)-(2)">(1) - (2)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.5#(C)(3)">(3)</span> <span class="level-heading">Branch Circuits.</span></p>
                <p class="text-indent-2">Conductors #10 and smaller must carry the appropriate identification color their entire length.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/2106to21010" data-order="|building-codes|III|2|210|210.6to210.10|" data-ref-path="building-codes|III|2|210|210.6to210.10" class="h__section">Sections 210.6 to 210.10. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/210.11" data-order="|building-codes|III|2|210|210.11|" data-ref-path="building-codes|III|2|210|210.11" class="h__section">Section 210.11. Branch Circuits Required.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.11#(a)-(b)">(A) - (B)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.11#(C)">(C)</span> <span class="level-heading">Dwelling Units.</span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.11#(C)(1)-(4)">(1) - (4)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.11#(C)(5)">(5)</span> <span class="level-heading">Window Air Conditioner Branch Circuits.</span></p>
                <p class="text-indent-2">A circuit for a cord-connected window air conditioner must contain a dedicated receptacle.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/21012to21022" data-order="|building-codes|III|2|210|210.12to210.22|" data-ref-path="building-codes|III|2|210|210.12to210.22" class="h__section">Sections 210.12 to 210.22. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/210.23" data-order="|building-codes|III|2|210|210.23|" data-ref-path="building-codes|III|2|210|210.23" class="h__section">Section 210.23. Permissible Loads, Multiple-Outlet Branch Circuits.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.23#(a)-(d)">(A) - (D)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.23#(E)">(E)</span> <span class="level-heading">Circuits for Fuel-Burning Equipment.</span></p>
                <p class="text-indent-1">For fuel-burning equipment such as oil and gas burners and stokers, including auxiliaries such as fans, blowers, and pumps, an individual branch circuit with a disconnecting means on the line side of all equipment and devices, other than the branch-circuit fuses, must be provided.  If 2 or more branch circuits are provided for a fuel-burning system, they must be supplied through a common feeder with a disconnecting means that will disconnect all components of the system.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.23#(F)">(F)</span> <span class="level-heading">Controls.</span></p>
                <p class="text-indent-1">Oil burners, other than oil stoves with integral tanks, must be provided with a device to manually stop the flow of oil to the burners.  The device must be placed in a convenient location at a safe distance from the burner.  With electrically driven equipment, this may be accomplished by an identified switch in the burner supply circuit, placed near the entrance to the room where the burner is located.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/210.23#(G)">(G)</span> <span class="level-heading">Disconnects For Fuel-Burning Equipment.</span></p>
                <p class="text-indent-1">Fuel-burning equipment must be supplied with 2 emergency disconnect switches.  One switch must be installed on the equipment and the other in a convenient location that is near the entrance to the area where the equipment is located.  These switches must be able to manually stop the flow of fuel to the burner and must be identified as emergency disconnects.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/21024to21070" data-order="|building-codes|III|2|210|210.24to210.70|" data-ref-path="building-codes|III|2|210|210.24to210.70" class="h__section">Sections 210.24 to 210.70. {As in NEC}</h4>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/215to220" data-order="|building-codes|III|2|215to220|" data-ref-path="building-codes|III|2|215to220" class="h__articles">Articles 215 to 220<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/225" data-order="|building-codes|III|2|225|" data-ref-path="building-codes|III|2|225" class="h__article">Article 225<br/>Outside Branch Circuits and Feeders</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/2251to22527" data-order="|building-codes|III|2|225|225.1to225.27|" data-ref-path="building-codes|III|2|225|225.1to225.27" class="h__section">Sections 225.1 to 225.27. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/225.30" data-order="|building-codes|III|2|225|225.30|" data-ref-path="building-codes|III|2|225|225.30" class="h__section">Section 225.30. Number of Supplies.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)">(A)</span> <span class="level-heading">Special Conditions.</span></p>
                <p class="text-indent-1">Additional feeders or branch circuits are permitted to supply the following:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)(1)">(1)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)(2)">(2)</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)(3)-(5)">(3) - (5)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)(6)">(6)</span> By special permission, systems designed for connection to multiple sources of supply for purposes of enhanced reliability.</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(A)(7)-(8)">(7) - (8)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(b)-(d)">(B) - (D)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(E)">(E)</span> <span class="level-heading">Different Characteristics.</span></p>
                <p class="text-indent-1">By special permission, additional feeders or branch circuits may be used for different voltages, frequencies, or phases, or for different uses, such as control of outside lighting from multiple locations.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/225.30#(F)">(F)</span> <span class="level-heading">Documented Switching Procedures.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/22531to22561" data-order="|building-codes|III|2|225|225.31to225.61|" data-ref-path="building-codes|III|2|225|225.31to225.61" class="h__section">Sections 225.31 to 225.61. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/230" data-order="|building-codes|III|2|230|" data-ref-path="building-codes|III|2|230" class="h__article">Article 230<br/>Services</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/230.1" data-order="|building-codes|III|2|230|230.1|" data-ref-path="building-codes|III|2|230|230.1" class="h__section">Section 230.1. Scope.
{As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/230.2" data-order="|building-codes|III|2|230|230.2|" data-ref-path="building-codes|III|2|230|230.2" class="h__section">Section 230.2. Number of Services.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(A)">(A)</span> <span class="level-heading">Special Conditions.</span></p>
                <p class="text-indent-1">Additional services are permitted to supply the following:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(A)(1)">(1)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(A)(2)">(2)</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(A)(3)-(5)">(3) - (5)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(A)(6)">(6)</span> Systems designed for connection to multiple sources of supply for purposes of enhanced reliability, if supplied from different utility transformers and connected</p>
                <p class="text-indent-3">by the tie breaker.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(b)-(c)">(B) - (C)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(D)">(D)</span> <span class="level-heading">Different Characteristics.</span></p>
                <p class="text-indent-1">By special permission, additional services may be used for different voltages (where compatible), frequencies, or phases, or for different uses, such as for different rate schedules.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.2#(E)">(E)</span> <span class="level-heading">Identification.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/2303to23023" data-order="|building-codes|III|2|230|230.3to230.23|" data-ref-path="building-codes|III|2|230|230.3to230.23" class="h__section">Sections 230.3 to 230.23. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/230.24" data-order="|building-codes|III|2|230|230.24|" data-ref-path="building-codes|III|2|230|230.24" class="h__section">Section 230.24. Clearances.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.24#(a)-(e)">(A) - (E)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.24#(F)">(F)</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/23026to23033" data-order="|building-codes|III|2|230|230.26to230.33|" data-ref-path="building-codes|III|2|230|230.26to230.33" class="h__section">Sections 230.26 to 230.33. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/230.40" data-order="|building-codes|III|2|230|230.40|" data-ref-path="building-codes|III|2|230|230.40" class="h__section">Section 230.40. Number of Service-Entrance Conductor Sets. Each service drop or lateral may supply only 1 set of service-entrance conductors.</h4>
                <p class="text-indent-">
                  <strong>
                    <em>Exceptions:</em>
                  </strong>
                </p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.40#1.">1.</span> <span class="level-reason">
      {As in NEC, but by Special Permission Only}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.40#2-5">2. - 5.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/23041to23084" data-order="|building-codes|III|2|230|230.41to230.84|" data-ref-path="building-codes|III|2|230|230.41to230.84" class="h__section">Sections 230.41 to 230.84. {As in NEC}</h4>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/230.85" data-order="|building-codes|III|2|230|230.85|" data-ref-path="building-codes|III|2|230|230.85" class="h__section">Section 230.85. {As in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.85#(1)-(3)">(1) - (3)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/230.85#(4)">(4)</span> The "Emergency Disconnect” installation required in this §230.85 above shall meet the number of spacing requirements specified in Article 110.26 of this Code.</p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/23086to230212" data-order="|building-codes|III|2|230|230.86to230.212|" data-ref-path="building-codes|III|2|230|230.86to230.212" class="h__section">Sections 230.86 to 230.212. {As in NEC}</h4>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/240" data-order="|building-codes|III|2|240|" data-ref-path="building-codes|III|2|240" class="h__article">Article 240<br/>Overcurrent Protection
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/250" data-order="|building-codes|III|2|250|" data-ref-path="building-codes|III|2|250" class="h__article">Article 250<br/>Grounding and Bonding</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/2501to25050" data-order="|building-codes|III|2|250|250.1to250.50|" data-ref-path="building-codes|III|2|250|250.1to250.50" class="h__section">Sections 250.1 to 250.50. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/250.52" data-order="|building-codes|III|2|250|250.52|" data-ref-path="building-codes|III|2|250|250.52" class="h__section">Section 250.52. Grounding Electrodes.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.52#(A)">(A)</span> <span class="level-heading">Electrodes Permitted for Grounding.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.52#(B)">(B)</span> <span class="level-heading">Not Permitted for Use as Grounding Electrodes.</span></p>
                <p class="text-indent-1">The following may not be used as grounding electrodes:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.52#(B)(1)">(1)</span> Gas piping or any other metallic piping or tank that contains flammable liquids</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.52#(B)(2)">(2)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.52#(B)(3)">(3)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/25053to25066" data-order="|building-codes|III|2|250|250.53to250.66|" data-ref-path="building-codes|III|2|250|250.53to250.66" class="h__section">Sections 250.53 to 250.66. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/250.68" data-order="|building-codes|III|2|250|250.68|" data-ref-path="building-codes|III|2|250|250.68" class="h__section">Section 250.68. Grounding Electrode Conductor and Bonding Jumper Connection to Grounding Electrodes.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.68#(A)">(A)</span> <span class="level-heading">Accessibility.</span></p>
                <p class="text-indent-1">The connection of a grounding electrode conductor or bonding jumper conductor to a grounding electrode must be:</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.68#(A)(1)">(1)</span> ahead of all turnoff valves and unions, and</p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.68#(A)(2)">(2)</span> accessible.</p>
                <p class="text-indent-3">
                  <strong>
                    <em>Exceptions</em>
                  </strong>
                  <strong>:  </strong>
                  <strong>
                    <em>{As in NEC}</em>
                  </strong>
                </p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.68#(B)">(B)</span> <span class="level-heading">Effective Grounding Path.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/250.68#(C)">(C)</span> <span class="level-heading">Grounding Electrode Connections.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/25070to250109" data-order="|building-codes|III|2|250|250.70to250.109|" data-ref-path="building-codes|III|2|250|250.70to250.109" class="h__section">Sections 250.70 to 250.109. {As in NEC}</h4>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/2/280to285" data-order="|building-codes|III|2|280to285|" data-ref-path="building-codes|III|2|280to285" class="h__articles">Articles 280 to 285<br/>
[As in NEC]</h3>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/3" data-order="|building-codes|III|3|" data-ref-path="building-codes|III|3" class="h__chapter">Chapter 3<br/>Wiring Methods and Materials</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/3/300to332" data-order="|building-codes|III|3|300to332|" data-ref-path="building-codes|III|3|300to332" class="h__articles">Articles 300 to 332<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/3/334" data-order="|building-codes|III|3|334|" data-ref-path="building-codes|III|3|334" class="h__article">Article 334<br/>Nonmetallic-Sheathed Cable: Types NM, NMC, and NMS</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/3341to33424" data-order="|building-codes|III|3|334|334.1to334.24|" data-ref-path="building-codes|III|3|334|334.1to334.24" class="h__section">Sections 334.1 to 334.24. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/334.30" data-order="|building-codes|III|3|334|334.30|" data-ref-path="building-codes|III|3|334|334.30" class="h__section">Section 334.30. Securing and Supporting. Nonmetallic-sheathed cable must be supported and secured by insulated (or, in a single-family dwelling, even by non-insulated) staples, cable ties, straps, hangers, or similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 4½ feet (1.4m) and within 12 inches (300 mm) of every outlet box, junction box, cabinet, or fitting. Flat cables may not be stapled on edge. Sections of cable protected from physical damage by a raceway need not be secured within the raceway.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/334.30#(a)-(c)">(A) - (C)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/33440to334116" data-order="|building-codes|III|3|334|334.40to334.116|" data-ref-path="building-codes|III|3|334|334.40to334.116" class="h__section">Sections 334.40 to 334.116. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/3/336to384" data-order="|building-codes|III|3|336to384|" data-ref-path="building-codes|III|3|336to384" class="h__articles">Articles 336 to 384<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/3/386" data-order="|building-codes|III|3|386|" data-ref-path="building-codes|III|3|386" class="h__article">Article 386<br/>Surface Metal Raceways</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/3861to38660" data-order="|building-codes|III|3|386|386.1to386.60|" data-ref-path="building-codes|III|3|386|386.1to386.60" class="h__section">Sections 386.1 to 386.60. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/386.61" data-order="|building-codes|III|3|386|386.61|" data-ref-path="building-codes|III|3|386|386.61" class="h__section">Section 386.61. Equipment Grounding Conductor. In all occupancies, receptacle outlets supplied by a surface metal raceway must contain an equipment grounding conductor within the raceway.</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/38670to386120" data-order="|building-codes|III|3|386|386.70to386.120|" data-ref-path="building-codes|III|3|386|386.70to386.120" class="h__section">Sections 386.70 to 386.120. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/3/388to399" data-order="|building-codes|III|3|388to399|" data-ref-path="building-codes|III|3|388to399" class="h__articles">Articles 388 to 399<br/>
[As in NEC]</h3>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/4" data-order="|building-codes|III|4|" data-ref-path="building-codes|III|4" class="h__chapter">Chapter 4<br/>Equipment for General Use</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/4/400to411" data-order="|building-codes|III|4|400to411|" data-ref-path="building-codes|III|4|400to411" class="h__articles">Articles 400 to 411<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/4/422" data-order="|building-codes|III|4|422|" data-ref-path="building-codes|III|4|422" class="h__article">Article 422<br/>Appliances</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/4221to42246" data-order="|building-codes|III|4|422|422.1to422.46|" data-ref-path="building-codes|III|4|422|422.1to422.46" class="h__section">Sections 422.1 to 422.46. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/422.47" data-order="|building-codes|III|4|422|422.47|" data-ref-path="building-codes|III|4|422|422.47" class="h__section">Section 422.47. Water Heater Controls.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/422.47#(1)-(2)">(1) - (2)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/422.47#(3)">(3)</span> <span class="level-heading">Disconnecting Means.</span></p>
                <p class="text-indent-1">Circuits that supply water heaters must have a disconnecting means other than the overcurrent device.  This disconnecting means must be installed close to the water heater.</p>
                <p class="text-indent-1">
                  <strong>
                    <em>Exceptions:  {As in NEC}</em>
                  </strong>
                </p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/42248to42262" data-order="|building-codes|III|4|422|422.48to422.62|" data-ref-path="building-codes|III|4|422|422.48to422.62" class="h__section">Sections 422.48 to 422.62. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/4/424to490" data-order="|building-codes|III|4|424to490|" data-ref-path="building-codes|III|4|424to490" class="h__articles">Articles 424 to 490<br/>
[As in NEC]</h3>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/5" data-order="|building-codes|III|5|" data-ref-path="building-codes|III|5" class="h__chapter">Chapter 5<br/>Special Occupancies</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/5/500to522" data-order="|building-codes|III|5|500to522|" data-ref-path="building-codes|III|5|500to522" class="h__articles">Articles 500 to 522<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/5/525" data-order="|building-codes|III|5|525|" data-ref-path="building-codes|III|5|525" class="h__article">Article 525<br/>Carnivals, Circuses, Fairs, and Similar Events.</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/5251to52520" data-order="|building-codes|III|5|525|525.1to525.20|" data-ref-path="building-codes|III|5|525|525.1to525.20" class="h__section">Sections 525.1 to 525.20. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/525.21" data-order="|building-codes|III|5|525|525.21|" data-ref-path="building-codes|III|5|525|525.21" class="h__section">Section 525.21. Rides, Tents, and Concessions.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/525.21#(a)-(b)">(A) - (B)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/525.21#(C)">(C)</span> <span class="level-heading">Electrical Lamps.</span></p>
                <p class="text-indent-1">Electrical fixtures must be so installed that lamps are kept at least 8 inches (203 mm) away from tent canvas or other combustible materials.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/525.22" data-order="|building-codes|III|5|525|525.22|" data-ref-path="building-codes|III|5|525|525.22" class="h__section">Section 525.22. Portable Distribution or Termination Boxes. Portable distribution or termination boxes must comply with all of the requirements of this § 525.22.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/525.22#(a)-(d)">(A) - (D)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/525.22#(E)">(E)</span> <span class="level-heading">Junction Boxes.</span></p>
                <p class="text-indent-1">Taps and connections within 8 feet (2.44 m) of the ground must be made in junction boxes that are kept locked at all times when the public is on the grounds.  Metal junction boxes must be grounded.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/52523to52532" data-order="|building-codes|III|5|525|525.23to525.32|" data-ref-path="building-codes|III|5|525|525.23to525.32" class="h__section">Sections 525.23 to 525.32. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/5/530to590" data-order="|building-codes|III|5|530to590|" data-ref-path="building-codes|III|5|530to590" class="h__articles">Articles 530 to 590<br/>
[As in NEC]</h3>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/6" data-order="|building-codes|III|6|" data-ref-path="building-codes|III|6" class="h__chapter">Chapter 6<br/>Special Equipment</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/6/600" data-order="|building-codes|III|6|600|" data-ref-path="building-codes|III|6|600" class="h__article">Article 600<br/>Electric Signs and Outline Lighting</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/6001to6005" data-order="|building-codes|III|6|600|600.1to600.5|" data-ref-path="building-codes|III|6|600|600.1to600.5" class="h__section">Sections 600.1 to 600.5. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/600.6" data-order="|building-codes|III|6|600|600.6|" data-ref-path="building-codes|III|6|600|600.6" class="h__section">Section 600.6. Disconnects.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-">
                  <strong>
                    <em>Exceptions:  {As in NEC}</em>
                  </strong>
                </p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(A)">(A)</span> <span class="level-heading">Location.</span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(A)(1)">(1)</span> <span class="level-heading">At Point of Entry to a Sign Enclosure.</span></p>
                <p class="text-indent-3">The disconnect shall be located at the point the feeder circuit or branch circuit(s) supplying a sign or outline lighting system enters a sign enclosure in accordance with § 600.5(C)(3) and shall disconnect all wiring where it enters the enclosure of the sign.</p>
                <p class="text-indent-3">
                  <strong>
                    <em>Exceptions:</em>
                  </strong>
                </p>
                <p class="text-indent-5 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(A)(1)(1)">(1)</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <p class="text-indent-5 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(A)(1)(2)">(2)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-3 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(A)(2)-(4)">(2) - (4)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/600.6#(B)">(B)</span> <span class="level-heading">Control Switch Rating.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/6007to60042" data-order="|building-codes|III|6|600|600.7to600.42|" data-ref-path="building-codes|III|6|600|600.7to600.42" class="h__section">Sections 600.7 to 600.42. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/6/604to694" data-order="|building-codes|III|6|604to694|" data-ref-path="building-codes|III|6|604to694" class="h__articles">Articles 604 to 694<br/>
[As in NEC]</h3>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/6/695" data-order="|building-codes|III|6|695|" data-ref-path="building-codes|III|6|695" class="h__article">Article 695<br/>Fire Pumps</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/6951to6952" data-order="|building-codes|III|6|695|695.1to695.2|" data-ref-path="building-codes|III|6|695|695.1to695.2" class="h__section">Sections 695.1 to 695.2. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/695.3" data-order="|building-codes|III|6|695|695.3|" data-ref-path="building-codes|III|6|695|695.3" class="h__section">Section 695.3. Power Source(s) for Electric Motor-Driven Fire Pumps.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(a)-(c)">(A) - (C)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(D)">(D)</span> <span class="level-heading">On-Site Standby Generator as Alternate Source.</span> <span class="level-reason">
      {Introductory paragraph as in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(D)(1)">(1)</span> <span class="level-heading">Capacity.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(D)(2)">(2)</span> <span class="level-heading">Connection.</span></p>
                <p class="text-indent-2">A tap ahead of the generator disconnecting means is required.</p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(D)(3)">(3)</span> <span class="level-heading">Adjacent Disconnects.</span></p>
                <p class="text-indent-2">The requirements of § 430.113 of this Code apply.</p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.3#(e)-(i)">(E) - (I)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/6954to6955" data-order="|building-codes|III|6|695|695.4to695.5|" data-ref-path="building-codes|III|6|695|695.4to695.5" class="h__section">Sections 695.4 to 695.5. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/695.6" data-order="|building-codes|III|6|695|695.6|" data-ref-path="building-codes|III|6|695|695.6" class="h__section">Section 695.6. Power Wiring.
{Introductory paragraph as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.6#(A)">(A)</span> <span class="level-heading">Supply Conductors.</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-2 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.6#(A)(1)-(2)">(1) - (2)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1">
                  <strong>
                    <em>Exception</em>
                  </strong>
                  <strong> to (A)(2)(4):  </strong>
                  <strong>
                    <em>{Not Adopted}</em>
                  </strong>
                </p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.6#(b)-(j)">(B) - (J)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/6957to69510" data-order="|building-codes|III|6|695|695.7to695.10|" data-ref-path="building-codes|III|6|695|695.7to695.10" class="h__section">Sections 695.7 to 695.10. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/695.12" data-order="|building-codes|III|6|695|695.12|" data-ref-path="building-codes|III|6|695|695.12" class="h__section">Section 695.12. Equipment Location.</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.12#(a)-(f)">(A) - (F)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/695.12#(G)">(G)</span> <span class="level-heading">Fire Pump Location.</span></p>
                <p class="text-indent-1">Fire pump and associated equipment must be located in a separate room that is enclosed with 2-hour fire-resistance-rated fire-separation assemblies.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/695.14" data-order="|building-codes|III|6|695|695.14|" data-ref-path="building-codes|III|6|695|695.14" class="h__section">Section 695.14. Control Wiring.
{As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/695.15" data-order="|building-codes|III|6|695|695.15|" data-ref-path="building-codes|III|6|695|695.15" class="h__section">Section 695.15. Surge Protection.
{As in NEC}</h4>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/7" data-order="|building-codes|III|7|" data-ref-path="building-codes|III|7" class="h__chapter">Chapter 7<br/>Special Conditions</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/7/700" data-order="|building-codes|III|7|700|" data-ref-path="building-codes|III|7|700" class="h__article">Article 700<br/>Emergency Systems</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/7001to70010" data-order="|building-codes|III|7|700|700.1to700.10|" data-ref-path="building-codes|III|7|700|700.1to700.10" class="h__section">Sections 700.1 to 700.10. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/700.12" data-order="|building-codes|III|7|700|700.12|" data-ref-path="building-codes|III|7|700|700.12" class="h__section">Section 700.12. General Requirements.
{Introductory Paragraphs as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/700.12#(a)-(e)">(A) - (E)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/700.12#(F)">(F)</span> <span class="level-heading">Separate Service.</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/700.12#(g)-(i)">(G) - (I)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/70015to70032" data-order="|building-codes|III|7|700|700.15to700.32|" data-ref-path="building-codes|III|7|700|700.15to700.32" class="h__section">Sections 700.15 to 700.32. {As in NEC}</h4>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/7/701" data-order="|building-codes|III|7|701|" data-ref-path="building-codes|III|7|701" class="h__article">Article 701<br/>Legally Required Standby Systems</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/7011to70110" data-order="|building-codes|III|7|701|701.1to701.10|" data-ref-path="building-codes|III|7|701|701.1to701.10" class="h__section">Sections 701.1 to 701.10. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/701.12" data-order="|building-codes|III|7|701|701.12|" data-ref-path="building-codes|III|7|701|701.12" class="h__section">Section 701.12. General Requirements.
{Introductory paragraphs as in NEC}</h4>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/701.12#(a)-(e)">(A) - (E)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/701.12#(f)-(g)">(F) - (G)</span> <span class="level-reason">
      {Not Adopted}
    </span></p>
                <p class="text-indent-1 "><span class="level-num" id="/us/md/cities/baltimore/code/building-codes/III/701.12#(h)-(j)">(H) - (J)</span> <span class="level-reason">
      {As in NEC}
    </span></p>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/70130to70132" data-order="|building-codes|III|7|701|701.30to701.32|" data-ref-path="building-codes|III|7|701|701.30to701.32" class="h__section">Sections 701.30 to 701.32. {As in NEC}</h4>
                <aside class="annotations" role="note">
                  <p>
      (<a href="/us/md/cities/baltimore/ordinances/2024/24-341#1" title="Section 1">Ord. 24-341 Section 1</a>.)
    </p>
                </aside>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/7/702" data-order="|building-codes|III|7|702|" data-ref-path="building-codes|III|7|702" class="h__article">Article 702<br/>Optional Standby Systems</h3>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/7021to70212" data-order="|building-codes|III|7|702|702.1to702.12|" data-ref-path="building-codes|III|7|702|702.1to702.12" class="h__section">Sections 702.1 to 702.12. {As in NEC}</h4>
                <h4 id="/us/md/cities/baltimore/code/building-codes/III/702.13" data-order="|building-codes|III|7|702|702.13|" data-ref-path="building-codes|III|7|702|702.13" class="h__section">Section 702.13. Portable Gasoline-Powered Generators. Where public utility service is available, a portable gasoline-powered generator may not be used in place of normal power source.</h4>
                <p class="text-indent-"><strong><em>Exception</em></strong><strong>:  </strong>Where power is interrupted due to emergency conditions.</p>
                <hr class="section-separator" aria-hidden="true"/>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/7/705to770" data-order="|building-codes|III|7|705to770|" data-ref-path="building-codes|III|7|705to770" class="h__articles">Articles 705 to 770<br/>
[As in NEC]</h3>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/8" data-order="|building-codes|III|8|" data-ref-path="building-codes|III|8" class="h__chapter">Chapter 8<br/>Communications Systems
[As in NEC]</h2>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/9" data-order="|building-codes|III|9|" data-ref-path="building-codes|III|9" class="h__chapter">Chapter 9<br/>Tables
[As in NEC]</h2>
                <h2 id="/us/md/cities/baltimore/code/building-codes/III/attachments" data-order="|building-codes|III|attachments|" data-ref-path="building-codes|III|attachments" class="h__part">Attachments</h2>
                <h3 id="/us/md/cities/baltimore/code/building-codes/III/attachments/atoj" data-order="|building-codes|III|attachments|AtoJ|" data-ref-path="building-codes|III|attachments|AtoJ" class="h__annexes">Annexes A to J [Informational. Not Adopted.]</h3>
              </div>
            </article>
          </main>
          <nav id="area__navigation_mini" class="ns__document__baltimore-legref" aria-label="Previous and next article links">
            <section>
              <a href="/us/md/cities/baltimore/code/building-codes/II" aria-label="Part II International Building Code">
                <div class="h__ui">Previous</div>
                <span>Part II International Building Code</span>
              </a>
            </section>
            <section>
              <a href="/us/md/cities/baltimore/code/building-codes/IV" aria-label="Part IV International Fuel Gas Code">
                <div class="h__ui">Next</div>
                <span>Part IV International Fuel Gas Code</span>
              </a>
            </section>
          </nav>
        </div>
      </div>
      <footer id="section__footer" class="ns__document__baltimore-legref">
        <div id="section__footer__inner" class="ns__document__baltimore-legref">
          <div id="area__footer__content" class="ns__document__baltimore-legref">
            <p>The codes and laws on this website are in the public domain.</p>
            <p>
      Please do not scrape. Instead, bulk download the <a href="https://github.com/baltimore-legref/law-html">HTML</a> or <a href="https://github.com/baltimore-legref/law-xml">XML</a>.
    </p>
            <p>Powered by the non-profit <a href="https://www.openlawlib.org/">Open Law Library</a>.</p>
          </div>
        </div>
      </footer>
    </div>
    <!--Piwik analytics-->
    <noscript>
      <img src="/_analytics/pixel.pngNOT_IMPLEMENTED" style="border:0;" alt=""/>
    </noscript>
  </body>
</html>
